<!-- Generated by tools/hardware-report/build_report.py from data.py. Edit the data, not this file. -->

<div dir="rtl">

# خطة المعدات لنظام الري الذكي

تاريخ البحث 2026-11-25 · 1 USD = 11 LYD · [English](HARDWARE_RESEARCH.md)

الأسعار أرقام تخطيطية من قوائم منشورة (مصدر) أو تقديرات. اطلب عروض أسعار محلية على أرقام القطع نفسها قبل الشراء.

- وحدة التحكم: **ET 200SP CPU 1512SP-1 PN** من عائلة S7-1500. يعمل OPC UA في TIA Portal V19 لديك ويحاكيها PLCSIM Advanced، فتنتقل اختبارات G5 كما هي. وللحد الأدنى يعمل أيضاً **S7-1200 1214C** الأرخص مع V19.
- الصمامات: **كابل 24 فولت مدفون في خنادق الأنابيب الحالية** (نحو 800 م على ثلاثة مسارات). يبقى كل صمام تحت حمايات الـPLC ولا شيء في الحقل يحتاج بطاريات.
- حساسات التربة: **لاسلكية (LoRaWAN)**، 21 حساساً في 12 محطة وبوابة واحدة في غرفة التحكم، بلا حفر إضافي.
- وحدة الرأس: **منظّم سرعة لمضخة التعزيز**، **عداد تدفق كهرومغناطيسي**، **حساس ضغط**، و**حساس مستوى في البئر**، لضغط ثابت ومياه كل منطقة وإنذارات التسريب وحماية المضخة من التشغيل على الجاف.
- الإنترنت: Starlink غير متاح في ليبيا (المفاوضات متوقفة)، لذا يتم الوصول عن بُعد عبر **راوتر 4G مع هوائي خارجي**. اختبر إشارة ليبيانا والمدار في غرفة التحكم أولاً.

| | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|---:|---:|---:|---:|---:|
| المعدات | $3,546 · 39,006 د.ل | $6,095 · 67,045 د.ل | $9,442 · 103,862 د.ل | $22,315 · 245,465 د.ل | $53,300 · 586,300 د.ل |
| **الإجمالي التقديري** | $4,564 · 50,201 د.ل | $8,277 · 91,048 د.ل | $12,953 · 142,482 د.ل | $30,818 · 338,994 د.ل | $73,985 · 813,834 د.ل |

الإجمالي التقديري = المعدات + الشحن + رسوم الميناء 12% + التركيب 15% (أقل تكلفة: 5%) + احتياطي 10%.

- **أقل تكلفة:** الحد الأدنى مع PLC مستعمل، وحاسوب محمول احتياطي كخادم، وراوتر منزلي، ومشغّلات المضخات الحالية، وعمالك لأعمال الحفر.
- **الحد الأدنى:** فقط ما يلزم لتشغيل المناطق الـ12 تلقائياً وبأمان من التطبيق.
- **أساسي:** الحد الأدنى مع حساسات رطوبة التربة وتسميد بسيط وكاميرتين.
- **موصى به:** قطع صناعية، حساسات تربة لاسلكية، منظّم سرعة للمضخة، وحماية أفضل.
- **متكامل:** كل شيء، بما فيه الضخ بالطاقة الشمسية وضغط كل منطقة.

### ما تحصل عليه بهذه القائمة

| | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|:---:|:---:|:---:|:---:|:---:|
| ري تلقائي للمناطق الـ12 من التطبيق | ✓ | ✓ | ✓ | ✓ | ✓ |
| إيقاف طوارئ على اللوحة | ✓ | ✓ | ✓ | ✓ | ✓ |
| تشغيل يدوي إذا توقف الـPLC أو التطبيق أو الإنترنت | ✓ | ✓ | ✓ | ✓ | ✓ |
| حمايات السلامة: خزان منخفض، لا تدفق، ضغط خارج النطاق | ✓ | ✓ | ✓ | ✓ | ✓ |
| مياه كل منطقة وإنذارات التسريب | ✓ | ✓ | ✓ | ✓ | ✓ |
| حماية مضخة البئر من التشغيل على الجاف | ✓ | ✓ | ✓ | ✓ | ✓ |
| استخدام التطبيق من خارج المزرعة | ✓ | ✓ | ✓ | ✓ | ✓ |
| ري حسب رطوبة التربة المقاسة | — | — | ✓ | ✓ | ✓ |
| ضغط ثابت وطاقة أقل للمضخة | — | — | — | ✓ | ✓ |
| استهلاك كهرباء كل مضخة (إنذار مبكر بتعطلها) | — | — | — | ✓ | ✓ |
| يستمر العمل خلال انقطاعات الكهرباء القصيرة | — | — | — | ✓ | ✓ |
| إنذار انسداد الفلتر | — | — | — | ✓ | ✓ |
| التسميد مع الري | — | — | ✓ | ✓ | ✓ |
| فيديو المزرعة على الهاتف | — | — | ✓ | ✓ | ✓ |
| طاقة شمسية لمضخة البئر | — | — | — | — | ✓ |

## كوّن قائمتك

### لوحة التحكم

| | المرحلة | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|---|---|---|---|---|---|
| وحدة التحكم PLC: تشغّل المناطق والمضخات وتطبّق كل حمايات السلامة — بدائل: Siemens S7-200 SMART SR30 + وحدة EM DR08 ($230, أرخص Siemens ولا يحتاج ترخيص OPC UA. يحتاج أولاً محوّل Modbus TCP في التطبيق؛ يُبرمج ببرنامج STEP 7-MicroWIN SMART المجاني وليس TIA.); S7-1200 G2 CPU 1214C (الجيل الجديد) ($700, الجيل الجديد، لكن خادم OPC UA فيه يحتاج TIA Portal V21 (احسب تكلفة الترقية).); Siemens LOGO! 8.4 مع وحدتي توسعة ريليه ($450, يحتاج محوّل Modbus TCP في التطبيق (عمل برمجي لبضعة أيام، غير منجز بعد). لا يحاكيه PLCSIM Advanced لديك.); Delta AS228R مع وحدات ريليه وتناظري ($450, يحتاج محوّل Modbus TCP في التطبيق (عمل برمجي لبضعة أيام، غير منجز بعد). لا يحاكيه PLCSIM Advanced لديك.); Unitronics UniStream مع شاشة لمس مدمجة ($900, يدعم OPC UA فيعمل مع محوّل التطبيق الحالي؛ يُبرمج ببرنامجه المجاني وليس TIA.) (أساسي للتشغيل) | 1 | S7-1200 CPU 1214C مستعمل (بضمان البائع): **$250** ([مصدر](https://www.ebay.de/itm/285738109230)) | S7-1200 CPU 1214C (الجيل الحالي): **$650** ([مصدر](https://www.eandm.com/Products/Content/Siemens/S7-1200G2.aspx)) | S7-1200 CPU 1214C (الجيل الحالي): **$650** ([مصدر](https://www.eandm.com/Products/Content/Siemens/S7-1200G2.aspx)) | ET 200SP CPU 1512SP-1 PN (عائلة S7-1500): **$1,100** ([مصدر](https://uk.rs-online.com/web/p/plcs-programmable-logic-controllers/2032838)) | S7-1500 CPU 1511-1 PN: **$1,600** ([مصدر](https://www.steinerelectric.com/Product/Siemens-6ES75111AL030AB0-Siemens-S7-1500CPU-1511-1PNMemory-300KB-Prog-1-5MB-Data-1355197)) |
| مخارج ومداخل إضافية (12 صماماً ومضختان تحتاج 14 مخرجاً) (أساسي للتشغيل) | 1 | SM 1222 مستعمل بثماني مخارج ريليه: **$70** (تقدير) | SM 1222 ثماني مخارج ريليه (قراءة 4-20 مللي أمبير على مداخل الوحدة): **$180** (تقدير) | SM 1222 ست عشرة مخرج ريليه + SM 1231 أربع مداخل تناظرية: **$450** (تقدير) | ET 200SP كما بُني: 3× مداخل رقمية 16 (مفاتيح اللوحة)، مخارج 16 + 8 (صمامات ومضخات 24 فولت)، مداخل تناظرية 8 (الخزان والضغط والتدفق والبئر والفلتر)، وحدة الخادم، قواعد التركيب: **$1,250** ([مصدر](https://be.farnell.com/en-BE/siemens/6es7131-6bh01-0ba0/digital-input-module-16-input/dp/3994094)) | S7-1500: مداخل 32، مخارج ريليه 32، تناظري 8: **$1,800** (تقدير) |
| ترخيص تشغيل OPC UA (يسمح للتطبيق بالتواصل مع الـPLC) (أساسي للتشغيل) | 1 | SIMATIC OPC UA S7-1200 Basic: **$100** ([مصدر](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)) | SIMATIC OPC UA S7-1200 Basic: **$100** ([مصدر](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)) | SIMATIC OPC UA S7-1200 Basic: **$100** ([مصدر](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)) | SIMATIC OPC UA S7-1500 Small: **$250** ([مصدر](https://media.distributordatasolutions.com/siemenscomplete/2023q2/documents/e39d93817073cde12a49b42bd04c0248f9fe1d02.pdf)) | SIMATIC OPC UA S7-1500 Small: **$250** ([مصدر](https://media.distributordatasolutions.com/siemenscomplete/2023q2/documents/e39d93817073cde12a49b42bd04c0248f9fe1d02.pdf)) |
| خادم المزرعة: حاسوب يعمل دائماً ويشغّل التطبيق وقاعدة بياناته — بدائل: طقم Raspberry Pi 5 بذاكرة 8 GB مع SSD ($270, لم يعد أرخص: ارتفاع أسعار الذاكرة جعل أطقم Pi 5 أغلى من حاسوب N100 الصغير في 2026.) (أساسي للتشغيل) | 1 | حاسوب محمول احتياطي لديك (بطاريته تغطي انقطاعات الكهرباء القصيرة): **$0** (تقدير) | حاسوب صغير بلا مروحة (Intel N100، 16 GB، SSD 512 GB) + مبدّل شبكة 5 منافذ: **$230** ([مصدر](https://aio.lv/en/product--shuttle-ne10n--11445919.md)) | حاسوب صغير بلا مروحة (Intel N100، 16 GB، SSD 512 GB) + مبدّل شبكة 5 منافذ: **$230** ([مصدر](https://aio.lv/en/product--shuttle-ne10n--11445919.md)) | حاسوب صناعي بلا مروحة N100 بتغذية 12–24 فولت مستمر + مبدّل: **$380** (تقدير) | حاسوب صناعي بقرصي SSD متطابقين + مبدّل مُدار: **$850** (تقدير) |
| زر إيقاف طوارئ، مفتاح تلقائي/إيقاف/يدوي ومصابيح بيان على اللوحة (أساسي للتشغيل) | 1 | زر طوارئ، مفتاح 3 أوضاع، 3 مصابيح: **$90** (تقدير) | زر طوارئ، مفتاح 3 أوضاع، 3 مصابيح: **$90** (تقدير) | زر طوارئ، مفتاح 3 أوضاع، 3 مصابيح: **$90** (تقدير) | زر طوارئ مع مرحّل أمان، مفتاح، مصابيح، جرس: **$220** (تقدير) | زر طوارئ مع مرحّل أمان، مفتاح، مصابيح، جرس: **$220** (تقدير) |
| تشغيل يدوي من اللوحة: مفتاح تشغيل/تلقائي/إيقاف لكل منطقة ويدوي/إيقاف/تلقائي لكل مضخة، مع مقياس ضغط (أساسي للتشغيل) | 1 | 14 مفتاح اختيار، ملصقات، مقياس ضغط عادي: **$180** (تقدير) | 14 مفتاح اختيار، ملصقات، مقياس ضغط عادي: **$180** (تقدير) | 14 مفتاح اختيار، ملصقات، مقياس ضغط عادي: **$180** (تقدير) | 14 مفتاحاً صناعياً 22 مم بمصابيح + مقياس ضغط: **$320** (تقدير) | 14 مفتاحاً صناعياً 22 مم بمصابيح + مقياس ضغط: **$320** (تقدير) |
| منفذ RS-485/Modbus لعدادات الكهرباء والحساسات السلكية — *عند الاستغناء عنه: يلزم فقط للحساسات السلكية أو عدادات الكهرباء.* — بدائل: CM 1241 RS-485 مستعمل ($60) (اختياري) | 2 | — | — | CM 1241 RS-485: **$150** (تقدير) | ET 200SP CM PtP: **$350** (تقدير) | ET 200SP CM PtP: **$350** (تقدير) |
| بطاقة ذاكرة (إلزامية لوحدات عائلة S7-1500) — *عند الاستغناء عنه: لا تلزم مع S7-1200.* (اختياري) | 1 | — | — | — | بطاقة SIMATIC سعة 4 ميغابايت: **$80** (تقدير) | بطاقة SIMATIC سعة 4 ميغابايت: **$80** (تقدير) |
| شاشة لمس على اللوحة — *عند الاستغناء عنه: التطبيق يعمل أصلاً على أي هاتف أو حاسوب.* — بدائل: KTP700 Basic مقاس 7 بوصة (أرخص وليست Unified: تلزم إعادة بناء الشاشات) ($1,050) (اختياري) | 3 | — | — | — | MTP1000 Unified Comfort مقاس 10 بوصة (كما صُمّم في G5، عربي وإنجليزي): **$2,600** ([مصدر](https://uk.rs-online.com/web/p/hmi-displays/2823478)) | MTP1000 Unified Comfort مقاس 10 بوصة (كما صُمّم في G5، عربي وإنجليزي): **$2,600** ([مصدر](https://uk.rs-online.com/web/p/hmi-displays/2823478)) |
| خزانة كهربائية مع قضبان التثبيت والقواطع والأطراف والتمديدات (أساسي للتشغيل) | 1 | خزانة حديد محلية الصنع 600×600 محكمة: **$250** (تقدير) | خزانة 600×600 بحماية IP65: **$450** (تقدير) | خزانة 600×600 بحماية IP65: **$450** (تقدير) | خزانة 800×600 بحماية IP65 مع مروحة تبريد: **$800** (تقدير) | خزانة 800×800 بحماية IP66 مع مروحة وسخان ومفتاح باب: **$1,300** (تقدير) |
| محوّل 24 فولت متردد لملفات الصمامات (أساسي للتشغيل) | 1 | محوّل 150 فولت أمبير 230/24 مع منصهرات: **$80** (تقدير) | محوّل 150 فولت أمبير 230/24 مع منصهرات: **$80** (تقدير) | محوّل 150 فولت أمبير 230/24 مع منصهرات: **$80** (تقدير) | محوّل 150 فولت أمبير 230/24 مع منصهرات: **$80** (تقدير) | محوّل 150 فولت أمبير 230/24 مع منصهرات: **$80** (تقدير) |
| مرحّلات وسيطة بين الـPLC والصمامات — *عند الاستغناء عنه: مخارج الريليه في S7-1200 تشغّل الملفات مباشرة؛ المرحّلات تجعل الاستبدال أرخص.* (اختياري) | 2 | — | — | 14 مرحّلاً قابلاً للنزع: **$112** (تقدير) | 14 مرحّلاً صناعياً بمؤشر: **$210** (تقدير) | 14 مرحّلاً مع تشغيل يدوي: **$280** (تقدير) |
| مزوّد طاقة 24 فولت مستمر للـPLC والحساسات (أساسي للتشغيل) | 1 | 24 فولت 5 أمبير على قضيب: **$60** (تقدير) | 24 فولت 5 أمبير على قضيب: **$60** (تقدير) | 24 فولت 5 أمبير على قضيب: **$60** (تقدير) | SITOP 24 فولت 5 أمبير: **$150** (تقدير) | SITOP 24 فولت 10 أمبير: **$200** (تقدير) |
| طاقة احتياطية للـPLC والراوتر وخادم المزرعة — *عند الاستغناء عنه: الكهرباء عندك مستقرة؛ بدونه يعيد انقطاع الكهرباء تشغيل الـPLC والخادم ويتوقف التطبيق حتى عودة الكهرباء.* (اختياري) | 2 | — | — | — | UPS بجهد 24 فولت مع بطارية 7 أمبير ساعة: **$300** (تقدير) | UPS بجهد 24 فولت مع بطارية 12 أمبير ساعة ومراقبة: **$600** (تقدير) |
| حماية من الصواعق وارتفاع الجهد (أساسي للتشغيل) | 1 | واقي جهد على التغذية الرئيسية: **$120** (تقدير) | واقي جهد على التغذية الرئيسية: **$120** (تقدير) | واقي جهد على التغذية الرئيسية: **$120** (تقدير) | واقيات على التغذية وعلى كوابل الحقل: **$350** (تقدير) | واقيات نوع 1+2 مع واقيات كوابل الحقل: **$600** (تقدير) |

### المضخات والكهرباء

| | المرحلة | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|---|---|---|---|---|---|
| حماية مضخة البئر: التشغيل على الجاف، الحمل الزائد، فقدان الطور (أساسي للتشغيل) | 1 | مرحّل حماية الطور والحمل المنخفض: **$90** (تقدير) | مرحّل حماية الطور والحمل المنخفض: **$90** (تقدير) | مرحّل حماية الطور والحمل المنخفض: **$90** (تقدير) | مرحّل حماية الطور والحمل المنخفض: **$90** (تقدير) | Franklin SubMonitor Connect: **$2,000** ([مصدر](https://rcworst.com/franklin-electric-5860005110-submonitor-connect-premium-1-135a.html)) |
| مشغّلات المضخات التي يتحكم بها الـPLC (كونتاكتور، مرحّل حمل زائد، إشارة تشغيل) (أساسي للتشغيل) | 1 | استخدام المشغّلات الحالية: **$0** (تقدير) | مشغّلان: مضخة البئر ومضخة التعزيز: **$300** (تقدير) | مشغّلان: مضخة البئر ومضخة التعزيز: **$300** (تقدير) | مشغّل واحد لمضخة البئر (مضخة التعزيز تعمل بمنظّم السرعة): **$150** (تقدير) | — |
| عداد كهرباء لكل مضخة — *عند الاستغناء عنه: بدونه لا ترى ارتفاع استهلاك المضخة قبل أن تتعطل.* (اختياري) | 2 | — | — | — | Eastron SDM630 بـ Modbus: **$300** ([مصدر](https://hardware.taphome.com/en/electric-meter/)) | Eastron SDM630 بـ Modbus: **$300** ([مصدر](https://hardware.taphome.com/en/electric-meter/)) |
| منظّم سرعة المضخة: ضغط ثابت، بدء ناعم، طاقة أقل — *عند الاستغناء عنه: تعمل مضخة التعزيز بالسرعة الكاملة بمشغّل مباشر كما هي اليوم.* — بدائل: SINAMICS G120X على المضختين (بدون طاقة شمسية) ($2,600) (اختياري) | 2 | — | — | — | SINAMICS G120X بقدرة 7.5 ك.و على مضخة التعزيز: **$1,300** ([مصدر](https://www.buerklin.com/en/p/siemens/variable-speed-drive-and-accessories/6sl3220-3ye24-0up0/80P1912/)) | SINAMICS G120X على مضخة التعزيز (العاكس الشمسي يشغّل مضخة البئر): **$1,300** ([مصدر](https://www.buerklin.com/en/p/siemens/variable-speed-drive-and-accessories/6sl3220-3ye24-0up0/80P1912/)) |
| ضخ بالطاقة الشمسية لمضخة البئر (عاكس، ألواح نحو 11 ك.و ذروة، هيكل وكوابل) — *عند الاستغناء عنه: تبقى الشبكة المصدر الوحيد. الطاقة الشمسية تضيف استقلالية أساساً؛ راجع تعرفة الكهرباء قبل حساب التوفير.* (اختياري) | 3 | — | — | — | — | INVT GD100-PV بقدرة 7.5 ك.و + نحو 20 لوحاً بقدرة 550 واط + التركيب: **$5,700** ([مصدر](https://www.invt.com/products/gd100-pv-series-solar-pump-28)) |

### وحدة الرأس (الخزان ومضخة التعزيز)

| | المرحلة | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|---|---|---|---|---|---|
| عداد التدفق الرئيسي: مياه كل منطقة وإنذارات التسريب وانسداد النقّاطات (أساسي للتشغيل) | 1 | عداد Woltman مقاس 2 بوصة بمخرج نبضات: **$180** (تقدير) | عداد Woltman مقاس 2 بوصة بمخرج نبضات: **$180** (تقدير) | عداد Woltman مقاس 2 بوصة بمخرج نبضات: **$180** (تقدير) | عداد كهرومغناطيسي DN50 بمخرج 4-20 مللي أمبير ونبضات: **$460** ([مصدر](https://www.alibaba.com/product-detail/DN50-irrigation-water-flowmeter-industrial-waste_1600086575352.html)) | Siemens SITRANS FM MAG 5100 W مقاس DN50: **$2,500** (تقدير) |
| حساس الضغط الرئيسي (أساسي للتشغيل) | 1 | حساس عام 0-10 بار 4-20 مللي أمبير: **$40** (تقدير) | حساس عام 0-10 بار 4-20 مللي أمبير: **$40** (تقدير) | حساس عام 0-10 بار 4-20 مللي أمبير: **$40** (تقدير) | Danfoss MBS 3000 مدى 0-10 بار: **$210** ([مصدر](https://www.tme.eu/gb/details/060G1455/)) | Danfoss MBS 3000 قبل الفلتر وبعده: **$420** ([مصدر](https://www.tme.eu/gb/details/060G1455/)) |
| إنذار انسداد الفلتر — *عند الاستغناء عنه: تفحص الفلتر يدوياً بشكل دوري.* (اختياري) | 2 | — | — | — | مفتاح فرق الضغط: **$90** (تقدير) | من حساسي الضغط قبل الفلتر وبعده (بلا قطعة إضافية): **$0** (تقدير) |
| مستوى الخزان (قياس مستمر) (أساسي للتشغيل) | 1 | حساس هيدروستاتيكي عام 4-20 مللي أمبير: **$80** (تقدير) | حساس هيدروستاتيكي عام 4-20 مللي أمبير: **$80** (تقدير) | حساس هيدروستاتيكي عام 4-20 مللي أمبير: **$80** (تقدير) | حساس هيدروستاتيكي صناعي 4-20 مللي أمبير: **$320** ([مصدر](https://industrialmonitordirect.com/blogs/knowledgebase/water-tank-level-sensors-hydrostatic-vs-ultrasonic-vs-radar-selection)) | حساس مستوى رادار: **$900** (تقدير) |
| مستوى الماء في البئر — *عند الاستغناء عنه: تعتمد حماية التشغيل على الجاف حينها على مرحّل المضخة وحده.* (اختياري) | 2 | — | — | — | حساس هيدروستاتيكي بكابل مستقل: **$350** (تقدير) | حساس هيدروستاتيكي بكابل مستقل: **$350** (تقدير) |
| التسميد مع الري عبر خطوط التنقيط — *عند الاستغناء عنه: يبقى التسميد يدوياً.* (اختياري) | 3 | — | — | حاقن فنتوري + خزان 200 لتر: **$150** (تقدير) | Dosatron D25RE2 + خزان 200 لتر: **$950** ([مصدر](https://toledoindoorgarden.com/dosing-sliders)) | مضخة حقن يتحكم بها الـPLC + متحكم EC/pH: **$2,800** (تقدير) |

### صمامات المناطق والكوابل

| | المرحلة | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|---|---|---|---|---|---|
| صمامات 2 بوصة (زيتون، رمان جديد، خوخ ومشمش وعوينة) — بدائل: صمام كروي بمحرك 24 فولت مع إشارة الوضع ($480, أغلى من الصمامات الهيدروليكية؛ مفيد فقط حيث الضغط أقل من أن يشغّل صماماً هيدروليكياً.) (أساسي للتشغيل) | 1 | صمام هيدروليكي بلاستيكي + ملف 24 فولت متردد: **$270** (تقدير) | صمام هيدروليكي بلاستيكي + ملف 24 فولت متردد: **$270** (تقدير) | صمام هيدروليكي بلاستيكي + ملف 24 فولت متردد: **$270** (تقدير) | Netafim Series 80 بجهد 24 فولت: **$585** ([مصدر](https://hydrobuilder.com/products/netafim-series-80-angle-control-valve-2-inch-24vac-61et2gh2-an)) | Bermad 200 مع منظّم ضغط: **$1,020** ([مصدر](https://ncpw.com/product/bermad-2-24vac-solenoid-controlled-valve-200-series-ir-210-3w-x/)) |
| صمامات 1.5 بوصة (رمان 1 إلى 6) (أساسي للتشغيل) | 1 | صمام هيدروليكي بلاستيكي + ملف 24 فولت متردد: **$420** (تقدير) | صمام هيدروليكي بلاستيكي + ملف 24 فولت متردد: **$420** (تقدير) | صمام هيدروليكي بلاستيكي + ملف 24 فولت متردد: **$420** (تقدير) | Netafim Series 80 بجهد 24 فولت: **$900** (تقدير) | Bermad 200 مع منظّم ضغط: **$1,680** (تقدير) |
| صمامات 1 بوصة (رمان أمهات، عنب، زيتون 2) (أساسي للتشغيل) | 1 | صمام كهربائي بلاستيكي 24 فولت: **$135** (تقدير) | صمام كهربائي بلاستيكي 24 فولت: **$135** (تقدير) | صمام كهربائي بلاستيكي 24 فولت: **$135** (تقدير) | Netafim Series 80 بجهد 24 فولت: **$330** (تقدير) | Bermad 200 مع منظّم ضغط: **$660** (تقدير) |
| صندوق لكل صمام (أساسي للتشغيل) | 1 | صندوق محلي (حلقة إسمنت أو برميل مقصوص بغطاء): **$96** (تقدير) | صندوق صمام بلاستيكي: **$240** (تقدير) | صندوق صمام بلاستيكي: **$240** (تقدير) | صندوق متين بقفل للغطاء: **$420** (تقدير) | صندوق متين بقفل للغطاء: **$420** (تقدير) |
| كابل الصمامات على امتداد الخطوط الرئيسية الثلاثة (نحو 800 م) — بدائل: كابل للمناطق الست القريبة فقط (نحو 250 م)؛ البعيدة على صناديق لاسلكية ($300) (أساسي للتشغيل) | 1 | 1.0 مم² للمناطق الست القريبة و1.5 مم² للبعيدة (للمتر): **$960** (تقدير) | كابل متعدد الأسلاك 1.5 مم² للدفن المباشر (للمتر): **$1,200** (تقدير) | كابل متعدد الأسلاك 1.5 مم² للدفن المباشر (للمتر): **$1,200** (تقدير) | كابل متعدد داخل أنبوب حماية (للمتر): **$1,600** (تقدير) | كابل مدرّع متعدد الأسلاك (للمتر): **$2,000** (تقدير) |
| أعمال الحفر في خنادق الأنابيب الحالية (أساسي للتشغيل) | 1 | عمالك، في خنادق الأنابيب المفتوحة: **$0** (تقدير) | عمالة محلية (للمتر): **$800** (تقدير) | عمالة محلية (للمتر): **$800** (تقدير) | عمالة + أنبوب حماية (للمتر): **$1,200** (تقدير) | عمالة + أنبوب + شريط تحذير (للمتر): **$1,600** (تقدير) |
| اتصال لاسلكي بدل الكابل (للمزرعة كلها أو المناطق البعيدة فقط) — *عند الاستغناء عنه: لا يلزم إذا كانت كل الصمامات موصولة بكابل.* — بدائل: 3 صناديق لاسلكية شمسية للمناطق البعيدة (الشمال، الغرب، الجنوب الشرقي) + 6 ملفات مغناطيسية ($600, كل صندوق: راديو LoRa، لوحة مرحّلات Modbus، لوح شمسي 20 واط وبطارية، والصمامات بملفات مغناطيسية. الأوامر بمؤقت تشغيل، فإذا انقطع الراديو يُغلق الصمام. إذا حفر عمالك، يكلّف الكابل تقريباً نفس المبلغ وهو أكثر موثوقية.); متحكم LoRaWAN بالبطارية عند كل صمام (Milesight UC511) + ملف مغناطيسي ($2,940, بلا حفر إطلاقاً؛ البطاريات تُستبدل كل سنة أو سنتين؛ يحتاج بوابة LoRaWAN.) (اختياري) | 1 | — | — | — | — | — |
| حساس ضغط بعد صمام كل منطقة (+ كابل إشارة) — *عند الاستغناء عنه: يُكتشف التسريب والانسداد لكل منطقة من العداد الرئيسي بدلاً من ذلك.* (اختياري) | 3 | — | — | — | — | 12 حساس Danfoss MBS 3000 + كابل إشارة 800 م: **$3,720** ([مصدر](https://www.tme.eu/gb/details/060G1455/)) |

### حساسات التربة

| | المرحلة | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|---|---|---|---|---|---|
| حساسات رطوبة التربة (21 حساساً في 12 محطة) — *عند الاستغناء عنه: يتبع الري الجداول ومستشار الطقس فقط، وليس رطوبة التربة المقاسة.* (اختياري) | 2 | — | — | حساسات RS-485 سلكية للرطوبة والحرارة والملوحة (+ كابل 800 م): **$2,215** ([مصدر](https://www.dfrobot.com/product-2830.html)) | حساسات SenseCAP S2105 لاسلكية (بطارية، بلا كابل): **$2,940** ([مصدر](https://robotshop.com/products/seeedstudio-sensecap-s2105-lorawan-soil-moisture-temperature-ec-sensor)) | مسبار متعدد الأعماق لكل منطقة (كل 10 سم حتى 60 سم): **$10,800** (تقدير) |
| بوابة LoRaWAN (تغطي المزرعة كلها) — *عند الاستغناء عنه: تلزم فقط للحساسات اللاسلكية.* (اختياري) | 2 | — | — | — | Milesight UG65: **$470** ([مصدر](https://www.agtech.dpi.nsw.gov.au/collections/connectivity-solutions/products/milesight-lorawan-ug65-semi-industrial-gateway)) | Milesight UG65: **$470** ([مصدر](https://www.agtech.dpi.nsw.gov.au/collections/connectivity-solutions/products/milesight-lorawan-ug65-semi-industrial-gateway)) |

### الإنترنت والكاميرات

| | المرحلة | أقل تكلفة | الحد الأدنى | أساسي | موصى به | متكامل |
|---|---|---|---|---|---|---|
| راوتر 4G: استخدام التطبيق من أي مكان (VPN) (أساسي للتشغيل) | 1 | راوتر 4G منزلي (Huawei B311) + VPN مجاني على خادم المزرعة: **$75** ([مصدر](https://aio.lv/en/product--huawei-51060dye--6024731.md)) | Teltonika RUT241: **$200** ([مصدر](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)) | Teltonika RUT241: **$200** ([مصدر](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)) | Teltonika RUT241 + هوائي 4G خارجي: **$260** ([مصدر](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)) | Teltonika RUT956 بشريحتين (ليبيانا + المدار) + هوائي: **$380** (تقدير) |
| كاميرات تُشاهد من الهاتف — *عند الاستغناء عنه: لا فيديو للمزرعة.* (اختياري) | 3 | — | — | كاميرتان PoE + جهاز تسجيل: **$450** (تقدير) | 4 كاميرات PoE + جهاز تسجيل + مبدّل PoE: **$950** (تقدير) | 4 كاميرات PoE + جهاز تسجيل + مبدّل PoE: **$950** (تقدير) |
| كاميرا شمسية 4G للطرف الجنوبي البعيد — *عند الاستغناء عنه: لا كاميرا في الطرف الجنوبي.* (اختياري) | 3 | — | — | — | — | طقم Hikvision ColorVu شمسي 4G: **$2,200** ([مصدر](https://www.securitywholesalers.com.au/product/hikvision-ds-2xs6a87g1-l-c32s80-4k-colorvu-fixed-bullet-solar-power-4g-network-camera-no-battery/)) |

## خطة كل منطقة

مقاس الصمام محسوب من أعلى تدفق للمنطقة؛ طابقه مع مقاس الأنبوب الفعلي. طول الكابل من غرفة التحكم على امتداد خندق الأنابيب مع زيادة 15%.

| # | المنطقة | المحصول | المساحة (ha) | الصمام | موقع الصمام | الكابل (m) | خيار لاسلكي | حساسات التربة | موقع المحطة |
|---:|---|---|---:|---|---|---:|---|---|---|
| 1 | زيتون | زيتون | 2.11 | 2" | 32.515814, 14.069849 | 50 | كابل (قريبة) | 2 × 30, 60 cm | 32.515869, 14.06911 |
| 2 | رمان امهات | رمان | 0.16 | 1" | 32.515751, 14.070246 | 65 | كابل (قريبة) | 1 × 40 cm | 32.515477, 14.070383 |
| 3 | عنب | عنب | 0.07 | 1" | 32.515796, 14.070364 | 75 | كابل (قريبة) | 1 × 30 cm | 32.515522, 14.070539 |
| 4 | زيتون 2 | زيتون | 0.17 | 1" | 32.515832, 14.070504 | 90 | كابل (قريبة) | 1 × 40 cm | 32.515575, 14.070701 |
| 5 | رمان 5 | رمان | 0.66 | 1½" | 32.51604, 14.070718 | 100 | كابل (قريبة) | 2 × 30, 60 cm | 32.515819, 14.071166 |
| 6 | رمان جديد | رمان | 1.08 | 2" | 32.51547, 14.069677 | 105 | كابل (قريبة) | 2 × 30, 60 cm | 32.515078, 14.069875 |
| 7 | رمان 6 | رمان | 0.78 | 1½" | 32.516511, 14.070386 | 165 | كابل أو صندوق لاسلكي (صندوق الشمال) | 2 × 30, 60 cm | 32.516664, 14.07066 |
| 8 | رمان 4 | رمان | 0.79 | 1½" | 32.515335, 14.071179 | 165 | كابل أو صندوق لاسلكي (صندوق الجنوب الشرقي) | 2 × 30, 60 cm | 32.515065, 14.071591 |
| 9 | خوخ + مشمش + عوينة | فواكه ذات نواة | 1.09 | 2" | 32.514955, 14.06927 | 200 | كابل أو صندوق لاسلكي (صندوق الغرب) | 2 × 30, 60 cm | 32.51443, 14.069144 |
| 10 | رمان 3 | رمان | 0.52 | 1½" | 32.515244, 14.070986 | 200 | كابل أو صندوق لاسلكي (صندوق الجنوب الشرقي) | 2 × 30, 60 cm | 32.514801, 14.070985 |
| 11 | رمان 1 | رمان | 0.56 | 1½" | 32.514493, 14.071662 | 285 | كابل أو صندوق لاسلكي (صندوق الجنوب الشرقي) | 2 × 30, 60 cm | 32.514218, 14.071952 |
| 12 | رمان 2 | رمان | 0.77 | 1½" | 32.514376, 14.071405 | 325 | كابل أو صندوق لاسلكي (صندوق الجنوب الشرقي) | 2 × 30, 60 cm | 32.513893, 14.071417 |

## مكان تركيب كل شيء

- **غرفة التحكم:** داخلها: خزانة الـPLC، محوّل 24 فولت متردد، مزوّد الطاقة الاحتياطي، حماية الصواعق، عدادات الكهرباء ومنظّم سرعة المضخة. على الجدار الخارجي: راوتر 4G. على السطح أو سارية: بوابة LoRaWAN. وجهاز تسجيل الكاميرات.
- **رأس البئر (شمال غرفة التحكم مباشرة):** حساس المستوى معلّق داخل البئر على ارتفاع نحو 2 م فوق فتحة سحب المضخة، بكابل مستقل. مرحّل حماية المضخة داخل غرفة التحكم.
- **الخزان:** حساس المستوى الهيدروستاتيكي في قاع الخزان بعيداً عن مدخل الماء، والكابل يخرج من فتحة السقف.
- **وحدة الرأس عند مضخة التعزيز:** بهذا الترتيب: مخرج الخزان ← مضخة التعزيز (مع منظّم السرعة) ← صمام عدم رجوع ← نقطة حقن السماد ← الفلتر (مع مفتاح الانسداد عبره) ← عداد التدفق (أنبوب مستقيم بطول 5 أضعاف القطر قبله و3 بعده) ← حساس الضغط ← الخط الرئيسي.
- **عند صمام كل منطقة:** الصمام داخل صندوق صمام عند تفرّع المنطقة من الخط الرئيسي، أسلاك الملف موصولة بوصلات جل مقاومة للماء، والكابل داخل أنبوب حماية في خندق الخط الرئيسي.
- **محطة حساس الرطوبة في كل منطقة:** تحت شجرة تمثّل المنطقة في وسطها، بعيداً عن الصفوف الأولى والأخيرة وعن جهة الصمام ونهاية خط التنقيط؛ على بعد 20–30 سم من النقّاطة داخل منطقة البلل. علّم الشجرة.
- **حول المزرعة:** كاميرات على غرفة التحكم ووحدة الرأس ورأس البئر والطريق الرئيسي؛ الألواح الشمسية على هيكل أرضي قرب غرفة التحكم.

مسارات الأنابيب في خريطة المزرعة تقديرية، لذا أطوال الكوابل ومواقع الصمامات تقديرية حتى تُؤكَّد في الموقع.

## عند تعطل أي جزء

| إذا تعطل | ماذا يحدث | كيف تتجاوزه يدوياً |
|---|---|---|
| انقطاع الإنترنت | يستمر التطبيق على شبكة Wi-Fi المزرعة وتستمر الجداول على خادم المزرعة. يعود الوصول عن بُعد مع عودة الإنترنت. | لا شيء. |
| توقف خادم المزرعة أو التطبيق | يحتفظ الـPLC بكل حمايات السلامة. وفي G5 يحتفظ الـPLC أيضاً بنسخة من برنامج اليوم فيستمر الري. | أعد تشغيل الخادم؛ وفي الأثناء استخدم مفاتيح المناطق على اللوحة. |
| توقف الـPLC | يتوقف الري التلقائي؛ يبقى مرحّل حماية المضخة يعمل. | حوّل مفاتيح المضخة والمناطق إلى يدوي وراقب مقياس الضغط؛ أو افتح الصمامات ببرغيها اليدوي. |
| انقطاع الكهرباء | تتوقف المضخات (لا كهرباء). مع الطاقة الاحتياطية يبقى الـPLC والخادم يعملان ويعرضان ما حدث؛ ومع الطاقة الشمسية تعمل مضخة البئر نهاراً. | لا شيء؛ كل شيء يعود للعمل وحده. |
| عطل في ملف الصمام أو الكابل | لا يرى الـPLC تدفقاً ويطلق إنذاراً لتلك المنطقة. | افتح أو أغلق ذلك الصمام ببرغيه اليدوي حتى الإصلاح. |
| عطل حساس (تدفق، ضغط، خزان) | يعرض التطبيق العطل ويمنع الـPLC التشغيل التلقائي المعتمد عليه. | شغّل المناطق يدوياً من اللوحة مع مراقبة مقياس الضغط حتى استبدال الحساس. |
| توقف صندوق لاسلكي أو الراديو | تُغلق صماماته وحدها عند انتهاء مؤقت التشغيل. | استخدم المفتاح اليدوي داخل الصندوق أو البرغي اليدوي للصمام. |

## أي وحدة تحكم

| وحدة التحكم | OPC UA مع TIA V19 لديك | PLCSIM Advanced | السعر | ملاحظة |
|---|---|---|---|---|
| S7-1200 الحالي (CPU 1214C) | نعم | لا | ≈ 650$ + 100$ ترخيص | أرخص خيار من Siemens مع OPC UA في V19؛ يتوقف إنتاجه من 1 نوفمبر 2026. |
| S7-1200 G2 | فقط من TIA V21 | لا | ≈ 600–860$ | الجيل الجديد؛ احسب تكلفة ترقية TIA Portal. |
| ET 200SP CPU 1512SP-1 PN | نعم | نعم | ≈ 1,100$ + 250$ ترخيص | الموصى به: يطابق G5 وPLCSIM Advanced لديك. |
| S7-1500 CPU 1511-1 PN | نعم | نعم | ≈ 1,000–1,600$ + 250$ ترخيص | الأكثر قابلية للتوسعة، مع شاشة مدمجة. |
| LOGO! 8.4 / Delta AS | لا OPC UA (Modbus TCP) | لا | ≈ 450$ | رخيص، لكن يحتاج محوّل Modbus في التطبيق. |
| Unitronics UniStream | OPC UA مدمج | لا | ≈ 900$ | يتضمن شاشة لمس؛ يُبرمج خارج TIA. |

## طريقة توصيل الصمامات

| الخيار | التكلفة | المزايا | العيوب | الحكم |
|---|---|---|---|---|
| كابل مدفون (الموصى به) | ≈ 2,000–3,600$ | أرخص القطع؛ بلا بطاريات؛ الـPLC يشغّل كل صمام فتنطبق الحمايات دائماً. | أعمال حفر؛ الكوابل الطويلة تحتاج حماية من الصواعق. | الأفضل لـ12 صماماً ضمن 300 م. |
| صندوق مداخل/مخارج بعيد RS-485 | ≈ 600–1,200$ للصندوق | كوابل طويلة أقل؛ سهولة إضافة مناطق جنوبية لاحقاً. | صندوق مغذّى بالكهرباء في الحقل يحتاج صيانة. | مناسب إن أُضيفت مناطق في الجنوب. |
| متحكمات صمامات لاسلكية | ≈ 150–385$ لكل صمام | بلا حفر؛ تركيب سريع. | بطاريات؛ الصمامات خارج تحكم الـPLC المباشر؛ تأخير لاسلكي. | اللاسلكي للحساسات وليس للصمامات. |
| نظام السلكين مع مفككات | ≈ 150–250$ للمفكك | كابل واحد لكل الصمامات. | يحتاج متحكم الشركة المصنعة؛ لا يناسب الـPLC. | غير موصى به هنا. |

## الشراء والاستيراد

- **محلياً (طرابلس، مصراتة):** أسهل في الضمان والدعم لقطع Siemens وصمامات الري. اطلب عروضاً على أرقام القطع نفسها.
- **استيراد (تركيا، تونس، أوروبا):** أسعار أفضل عادةً لـSiemens وDanfoss وNetafim وBermad. تفرض ليبيا رسم خدمات موانئ 4% على قيمة CIF لمعظم البضائع، والمصادر تختلف حول رسوم إضافية (0–25% حسب رمز HS)، فتأكد مع مخلّص جمركي.
- **من الصين مباشرة:** قيمة جيدة لعدادات التدفق والحساسات العامة وحساسات LoRaWAN. اشترِ عينة واحدة أولاً وتحقق من وثائقها: خريطة سجلات Modbus، درجة الحماية IP، طول الكابل.

## تحقق في الموقع قبل الشراء

- لوحات بيانات المضخات: قدرة مضخة البئر ومضخة التعزيز، الجهد، التيار؛ عمق البئر وعمق المضخة.
- مقاسات الصمامات والأنابيب عند تفرّع كل منطقة.
- مسارات الأنابيب الفعلية (مسارات الخريطة تقديرية وأطوال الكوابل تتبعها).
- إشارة 4G في غرفة التحكم لليبيانا والمدار (يكفي اختبار سرعة من الهاتف).
- الفلتر الحالي عند وحدة الرأس ومكان لخزان السماد.
- موقع بوابة المزرعة (لكاميرا) ومساحة للألواح الشمسية قرب غرفة التحكم.

## إضافات لاحقة

| الفكرة | الفائدة | التكلفة التقريبية |
|---|---|---|
| محطة طقس في المزرعة | مطر ورياح المزرعة نفسها بدل نقطة توقعات عامة. | ≈ 700–1,500$ |
| عداد تدفق لكل منطقة | مياه كل منطقة بدقة حتى مع تشغيل منطقتين. | ≈ 150–460$ للمنطقة |
| ضغط في نهاية خطوط التنقيط | يؤكد وصول الماء لآخر شجرة. | ≈ 150$ للمنطقة |
| استضافة مع HTTPS | تلزم لإشعارات الهاتف والوصول الآمن من الخارج. | ≈ 5–15$ شهرياً |
| خرائط صحة المحصول (درون أو قمر صناعي) | اكتشاف الأشجار المجهدة مبكراً. | خدمة |
| مضخة احتياطية | تبديل تلقائي إذا تعطلت مضخة البئر صيفاً. | حسب المضخة |

## المصادر

- [S7-1200 G2 CPU 1214C retail listings ($600–$860)](https://www.eandm.com/Products/Content/Siemens/S7-1200G2.aspx)
- [Siemens forum: S7-1200 G2 OPC UA server from TIA V21](https://support.industry.siemens.com/forum/ph/en/post/1274978)
- [RS Components: ET 200SP CPU 1512SP-1 PN (£927 ex VAT)](https://uk.rs-online.com/web/p/plcs-programmable-logic-controllers/2032838)
- [Steiner Electric: S7-1500 CPU 1511-1 PN ($1,590)](https://www.steinerelectric.com/Product/Siemens-6ES75111AL030AB0-Siemens-S7-1500CPU-1511-1PNMemory-300KB-Prog-1-5MB-Data-1355197)
- [Budget PLC comparison (Delta, Unitronics, S7-1200)](https://industrialmonitordirect.com/blogs/knowledgebase/budget-plcs-with-remote-io-s7-1200-vs-alternatives)
- [Unitronics UniStream: OPC UA and Modbus TCP built in](https://unitronicsplc.com/programmable-controllers-unistream-series/)
- [RS Components UK: MTP1000 Unified Comfort 10.1 in (£2,184 ex VAT)](https://uk.rs-online.com/web/p/hmi-displays/2823478)
- [Farnell: ET 200SP DI16 6ES7131-6BH01 (€90 ex VAT), DQ16 6ES7132-6BH01 ($142)](https://be.farnell.com/en-BE/siemens/6es7131-6bh01-0ba0/digital-input-module-16-input/dp/3994094)
- [RS Components: KTP700 Basic (£850 ex VAT)](https://uk.rs-online.com/web/p/hmi-displays/8643961)
- [Bechtle: Teltonika RUT241 (€140–€183)](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)
- [Space in Africa: Starlink's Libya entry on hold (Sep 2026)](https://spaceinafrica.com/2026/09/13/starlinks-libya-market-entry-remains-on-hold-as-negotiations-continue/)
- [HydroBuilder: Netafim Series 80 2" 24VAC ($156–$196)](https://hydrobuilder.com/products/netafim-series-80-angle-control-valve-2-inch-24vac-61et2gh2-an)
- [NCPW: Bermad 2" 24VAC 200 series ($335)](https://ncpw.com/product/bermad-2-24vac-solenoid-controlled-valve-200-series-ir-210-3w-x/)
- [Alibaba: DN50 electromagnetic flowmeter 4-20 mA/pulse (~$458)](https://www.alibaba.com/product-detail/DN50-irrigation-water-flowmeter-industrial-waste_1600086575352.html)
- [TME: Danfoss MBS 3000 0-10 bar 4-20 mA (~$205–$221)](https://www.tme.eu/gb/details/060G1455/)
- [Selection guide: hydrostatic (~$300–$500) vs ultrasonic level](https://industrialmonitordirect.com/blogs/knowledgebase/water-tank-level-sensors-hydrostatic-vs-ultrasonic-vs-radar-selection)
- [Bürklin: SINAMICS G120X 7.5 kW (€1,151)](https://www.buerklin.com/en/p/siemens/variable-speed-drive-and-accessories/6sl3220-3ye24-0up0/80P1912/)
- [INVT GD100-PV solar pump inverter (7.5 kW models)](https://www.invt.com/products/gd100-pv-series-solar-pump-28)
- [Franklin SubMonitor Connect listings ($1,494–$2,831)](https://rcworst.com/franklin-electric-5860005110-submonitor-connect-premium-1-135a.html)
- [Taphome: Eastron SDM630 V3 Modbus meter (€146)](https://hardware.taphome.com/en/electric-meter/)
- [Dosatron D25RE2 price range ($700–$900)](https://toledoindoorgarden.com/dosing-sliders)
- [DFRobot RS485 soil moisture/temp/EC sensor ($69–$73)](https://www.dfrobot.com/product-2830.html)
- [RobotShop: SenseCAP S2105 LoRaWAN soil sensor ($139)](https://robotshop.com/products/seeedstudio-sensecap-s2105-lorawan-soil-moisture-temperature-ec-sensor)
- [AgTech NSW: Milesight UG65 LoRaWAN gateway (~$470)](https://www.agtech.dpi.nsw.gov.au/collections/connectivity-solutions/products/milesight-lorawan-ug65-semi-industrial-gateway)
- [MCCI / iot-shop.de: Milesight UC511 LoRaWAN valve controller ($145–$385)](https://store.mcci.com/products/solenoid-valve-controller-uc51x)
- [Trellis: Watermark vs Sentek profile probes](https://www.mytrellis.com/blog/watermark-sentek)
- [Security Wholesalers: Hikvision 4K ColorVu solar 4G kit (AU$3,340)](https://www.securitywholesalers.com.au/product/hikvision-ds-2xs6a87g1-l-c32s80-4k-colorvu-fixed-bullet-solar-power-4g-network-camera-no-battery/)
- [Bank of Scotland trade guide: Libya customs (4% port tax)](https://www.bankofscotlandtrade.co.uk/en/market-potential/libya/customs)
- [Libya industrial procurement landscape 2026 (duties 0–25% by HS code)](https://papaverai.com/blog/libya-industrial-economic-development/)
- [SIMATIC OPC UA S7-1200 Basic runtime license, 6ES7823-0BA00-2BA0 (€79–€94)](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)
- [SIMATIC OPC UA S7-1500 runtime license datasheet (6ES7823-0BE00-2BA0)](https://media.distributordatasolutions.com/siemenscomplete/2023q2/documents/e39d93817073cde12a49b42bd04c0248f9fe1d02.pdf)
- [Shuttle NE10N fanless Intel N100 mini PC (€160–€194)](https://aio.lv/en/product--shuttle-ne10n--11445919.md)
- [eBay: used/refurbished S7-1200 CPU 1214C (€256–€520; 90-day used trend ≈ $150)](https://www.ebay.de/itm/285738109230)
- [eBay: S7-200 SMART CPU SR20 ($99–$179)](https://www.ebay.com/itm/315851701171)
- [aio.lv: Huawei B311 4G router (€63–€74)](https://aio.lv/en/product--huawei-51060dye--6024731.md)
- [Raspberry Pi 5 8 GB kits now €240–€255 (memory price rises)](https://raspberry.tips/en/?p=11327)
- [Ebyte E95-DTU RS-485 LoRa radio ($13–$25)](https://ebyteiot.com/products/ebyte-rs485-lora-radio-station-rf-modbus-3000m-long-distance-wireless-transceiver-20dbm-433m-lora)
- [Ussolid 2" UPVC motorized ball valve 24 V ($145–$180)](https://ussolid.com/sv/products/2-double-union-upvc-motorized-ball-valve-dc-24v-6-wire-with-signal-feedback-3w2c-normally-closed-with-manual-override-epdm-seal)
- [Hunter two-wire / decoder comparison](https://hunterirrigation.com/node/486591)

</div>
