<!-- Generated by tools/hardware-report/build_report.py from data.py. Edit the data, not this file. -->

# Hardware plan for the smart irrigation system

Researched 2026-11-24 · 1 USD = 11 LYD · [العربية](HARDWARE_RESEARCH.ar.md)

Prices are planning numbers from public listings (marked listing) or estimates. Get local quotes on the exact part numbers before buying.

- Controller: **ET 200SP CPU 1512SP-1 PN** (S7-1500 family). OPC UA works in your TIA Portal V19 and PLCSIM Advanced simulates it, so the G5 tests carry over. For the bare minimum, the cheaper **S7-1200 1214C** also works with V19.
- Valves: **buried 24 VAC cable in the existing pipe trenches** (about 800 m on three runs). Every valve stays under the PLC's interlocks and nothing in the field needs batteries.
- Soil sensors: **wireless (LoRaWAN)**, 21 sensors at 12 stations and one gateway at the control room. No extra trenching.
- Head unit: a **speed drive on the booster**, an **electromagnetic flow meter**, a **pressure transmitter**, and a **level probe in the well** for steady pressure, water per zone, leak alarms and dry-run protection.
- Internet: Starlink is not available in Libya (talks on hold), so remote access uses a **4G router with an outdoor antenna**. Test Libyana and Almadar signal at the control room first.

| | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|---:|---:|---:|---:|---:|
| Hardware | $3,546 · 39,006 LYD | $6,095 · 67,045 LYD | $9,442 · 103,862 LYD | $19,765 · 217,415 LYD | $51,750 · 569,250 LYD |
| **Estimated total** | $4,564 · 50,201 LYD | $8,277 · 91,048 LYD | $12,953 · 142,482 LYD | $27,255 · 299,808 LYD | $71,820 · 790,015 LYD |

Estimated total = Hardware + Freight + port tax 12% + Installation 15% (Lowest cost: 5%) + Contingency 10%.

- **Lowest cost:** The bare minimum with a used PLC, a spare laptop as the server, a consumer router, your existing pump starters and your own workers for trenching.
- **Bare minimum:** Only what is needed to run the 12 zones automatically and safely from the app.
- **Basic:** Minimum plus soil sensors, cheap fertigation and two cameras.
- **Recommended:** Industrial parts, wireless soil sensors, a pump drive and better protection.
- **Premium:** Everything, including solar pumping and per-zone pressure.

### What this list gives you

| | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|:---:|:---:|:---:|:---:|:---:|
| Automatic irrigation of the 12 zones from the app | ✓ | ✓ | ✓ | ✓ | ✓ |
| Emergency stop at the panel | ✓ | ✓ | ✓ | ✓ | ✓ |
| Manual override if the PLC, app or internet is down | ✓ | ✓ | ✓ | ✓ | ✓ |
| Safety interlocks: low tank, no flow, pressure out of range | ✓ | ✓ | ✓ | ✓ | ✓ |
| Water used per zone and leak alarms | ✓ | ✓ | ✓ | ✓ | ✓ |
| Well pump protected from running dry | ✓ | ✓ | ✓ | ✓ | ✓ |
| Use the app away from the farm | ✓ | ✓ | ✓ | ✓ | ✓ |
| Irrigation based on measured soil water | — | — | ✓ | ✓ | ✓ |
| Steady pressure and lower pump energy | — | — | — | ✓ | ✓ |
| Energy use per pump (early warning of a failing pump) | — | — | — | ✓ | ✓ |
| Keeps running through short power cuts | — | — | — | ✓ | ✓ |
| Filter clogging alarm | — | — | — | ✓ | ✓ |
| Fertilizer through the drip lines | — | — | ✓ | ✓ | ✓ |
| Video of the farm on the phone | — | — | ✓ | ✓ | ✓ |
| Solar power for the well pump | — | — | — | — | ✓ |

## Build your list

### Control panel

| | Phase | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|---|---|---|---|---|---|
| PLC controller: runs zones and pumps and enforces every safety interlock — Alternatives: Siemens S7-200 SMART SR30 + EM DR08 ($230, Cheapest Siemens, no OPC UA license needed. Needs a Modbus TCP adapter in the app first; programmed in the free STEP 7-MicroWIN SMART, not TIA.); S7-1200 G2 CPU 1214C ($700, New generation, but its OPC UA server needs TIA Portal V21 (budget the upgrade).); Siemens LOGO! 8.4 + 2 relay expansions ($450, Needs a Modbus TCP adapter in the app (a few days of software work, not built yet). Not simulated by your PLCSIM Advanced.); Delta AS228R + relay and analog modules ($450, Needs a Modbus TCP adapter in the app (a few days of software work, not built yet). Not simulated by your PLCSIM Advanced.); Unitronics UniStream with built-in touch screen ($900, Has OPC UA, so the app's adapter works; programmed in its own free software, not TIA.) (Essential) | 1 | Used S7-1200 CPU 1214C (seller warranty): **$250** ([listing](https://www.ebay.de/itm/285738109230)) | S7-1200 CPU 1214C DC/DC/RLY (classic): **$650** ([listing](https://www.eandm.com/Products/Content/Siemens/S7-1200G2.aspx)) | S7-1200 CPU 1214C DC/DC/RLY (classic): **$650** ([listing](https://www.eandm.com/Products/Content/Siemens/S7-1200G2.aspx)) | ET 200SP CPU 1512SP-1 PN (S7-1500 family): **$1,100** ([listing](https://uk.rs-online.com/web/p/plcs-programmable-logic-controllers/2032838)) | S7-1500 CPU 1511-1 PN: **$1,600** ([listing](https://www.steinerelectric.com/Product/Siemens-6ES75111AL030AB0-Siemens-S7-1500CPU-1511-1PNMemory-300KB-Prog-1-5MB-Data-1355197)) |
| Extra outputs and inputs (12 valves + 2 pumps need 14 outputs) (Essential) | 1 | Used SM 1222 DQ8 relay: **$70** (estimate) | SM 1222 DQ8 relay (4-20 mA read on the CPU's inputs): **$180** (estimate) | SM 1222 DQ16 relay + SM 1231 AI4: **$450** (estimate) | ET 200SP: DI16, 2× DQ8 relay, 2× AI4, base units: **$1,300** (estimate) | S7-1500: DI32, DQ32 relay, AI8: **$1,800** (estimate) |
| OPC UA runtime license (lets the app talk to the PLC) (Essential) | 1 | SIMATIC OPC UA S7-1200 Basic: **$100** ([listing](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)) | SIMATIC OPC UA S7-1200 Basic: **$100** ([listing](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)) | SIMATIC OPC UA S7-1200 Basic: **$100** ([listing](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)) | SIMATIC OPC UA S7-1500 Small: **$250** ([listing](https://media.distributordatasolutions.com/siemenscomplete/2023q2/documents/e39d93817073cde12a49b42bd04c0248f9fe1d02.pdf)) | SIMATIC OPC UA S7-1500 Small: **$250** ([listing](https://media.distributordatasolutions.com/siemenscomplete/2023q2/documents/e39d93817073cde12a49b42bd04c0248f9fe1d02.pdf)) |
| Farm server: an always-on computer that runs the app and its database — Alternatives: Raspberry Pi 5 8 GB kit with SSD ($270, No longer cheaper: memory price rises put Pi 5 kits above an N100 mini PC in 2026.) (Essential) | 1 | A spare laptop you already have (its battery covers short power cuts): **$0** (estimate) | Fanless mini PC (Intel N100, 16 GB, 512 GB SSD) + 5-port switch: **$230** ([listing](https://aio.lv/en/product--shuttle-ne10n--11445919.md)) | Fanless mini PC (Intel N100, 16 GB, 512 GB SSD) + 5-port switch: **$230** ([listing](https://aio.lv/en/product--shuttle-ne10n--11445919.md)) | Industrial fanless N100 PC, 12–24 V DC input + switch: **$380** (estimate) | Industrial PC with two mirrored SSDs + managed switch: **$850** (estimate) |
| Emergency stop button, Auto/Off/Manual switch and indicator lights on the panel (Essential) | 1 | E-stop, 3-position switch, 3 pilot lights: **$90** (estimate) | E-stop, 3-position switch, 3 pilot lights: **$90** (estimate) | E-stop, 3-position switch, 3 pilot lights: **$90** (estimate) | E-stop with safety relay, switch, lights, buzzer: **$220** (estimate) | E-stop with safety relay, switch, lights, buzzer: **$220** (estimate) |
| Manual override on the panel: On/Auto/Off switch per zone and Hand/Off/Auto per pump, plus a pressure gauge (Essential) | 1 | 14 selector switches, labels, analog pressure gauge: **$180** (estimate) | 14 selector switches, labels, analog pressure gauge: **$180** (estimate) | 14 selector switches, labels, analog pressure gauge: **$180** (estimate) | 14 industrial 22 mm selectors with lamps + gauge: **$320** (estimate) | 14 industrial 22 mm selectors with lamps + gauge: **$320** (estimate) |
| RS-485/Modbus port for energy meters and wired sensors — *If skipped: Needed only for wired soil sensors or energy meters.* — Alternatives: Used CM 1241 RS-485 ($60) (Optional) | 2 | — | — | CM 1241 RS-485: **$150** (estimate) | ET 200SP CM PtP: **$350** (estimate) | ET 200SP CM PtP: **$350** (estimate) |
| Memory card (required by S7-1500 family CPUs) — *If skipped: Not needed with the S7-1200.* (Optional) | 1 | — | — | — | SIMATIC Memory Card 4 MB: **$80** (estimate) | SIMATIC Memory Card 4 MB: **$80** (estimate) |
| Touch screen on the panel — *If skipped: The app already works on any phone or computer.* (Optional) | 3 | — | — | — | — | KTP700 Basic 7": **$1,050** ([listing](https://uk.rs-online.com/web/p/hmi-displays/8643961)) |
| Cabinet with DIN rails, breakers, terminals and wiring (Essential) | 1 | Locally made 600×600 steel cabinet, sealed: **$250** (estimate) | 600×600 IP65 cabinet: **$450** (estimate) | 600×600 IP65 cabinet: **$450** (estimate) | 800×600 IP65 with cooling fan: **$800** (estimate) | 800×800 IP66 with fan, heater, door switch: **$1,300** (estimate) |
| 24 VAC transformer for the valve coils (Essential) | 1 | 150 VA 230/24 VAC with fuses: **$80** (estimate) | 150 VA 230/24 VAC with fuses: **$80** (estimate) | 150 VA 230/24 VAC with fuses: **$80** (estimate) | 150 VA 230/24 VAC with fuses: **$80** (estimate) | 150 VA 230/24 VAC with fuses: **$80** (estimate) |
| Interface relays between PLC and valves — *If skipped: The S7-1200 relay outputs can drive the coils directly; relays make swaps cheaper.* (Optional) | 2 | — | — | 14 plug-in relays: **$112** (estimate) | 14 industrial relays with LED: **$210** (estimate) | 14 relays with manual override: **$280** (estimate) |
| 24 VDC power supply for PLC and sensors (Essential) | 1 | DIN-rail 24 V 5 A: **$60** (estimate) | DIN-rail 24 V 5 A: **$60** (estimate) | DIN-rail 24 V 5 A: **$60** (estimate) | SITOP 24 V 5 A: **$150** (estimate) | SITOP 24 V 10 A: **$200** (estimate) |
| Backup power for PLC, router and farm server — *If skipped: Your grid is stable; without it a power cut restarts the PLC and the server, and the app is offline until power returns.* (Optional) | 2 | — | — | — | 24 V DC UPS + 7 Ah battery: **$300** (estimate) | 24 V DC UPS + 12 Ah battery with monitoring: **$600** (estimate) |
| Surge and lightning protection (Essential) | 1 | Mains surge protector: **$120** (estimate) | Mains surge protector: **$120** (estimate) | Mains surge protector: **$120** (estimate) | Mains + field-cable surge protectors: **$350** (estimate) | Type 1+2 mains + field-cable protectors: **$600** (estimate) |

### Pumps and power

| | Phase | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|---|---|---|---|---|---|
| Well pump protection: dry run, overload, phase loss (Essential) | 1 | Phase and underload protection relay: **$90** (estimate) | Phase and underload protection relay: **$90** (estimate) | Phase and underload protection relay: **$90** (estimate) | Phase and underload protection relay: **$90** (estimate) | Franklin SubMonitor Connect: **$2,000** ([listing](https://rcworst.com/franklin-electric-5860005110-submonitor-connect-premium-1-135a.html)) |
| Motor starters the PLC switches (contactor, overload relay, run feedback) (Essential) | 1 | Reuse the existing starters: **$0** (estimate) | 2 starters: well pump and booster: **$300** (estimate) | 2 starters: well pump and booster: **$300** (estimate) | 1 starter for the well pump (the booster runs on its drive): **$150** (estimate) | — |
| Energy meter per pump — *If skipped: Without it you can't see a pump's energy use rising before it fails.* (Optional) | 2 | — | — | — | Eastron SDM630 Modbus: **$300** ([listing](https://hardware.taphome.com/en/electric-meter/)) | Eastron SDM630 Modbus: **$300** ([listing](https://hardware.taphome.com/en/electric-meter/)) |
| Pump speed drive: steady pressure, soft start, less energy — *If skipped: The booster runs at full speed with a direct starter, as today.* — Alternatives: SINAMICS G120X on booster and well pump (no solar) ($2,600) (Optional) | 2 | — | — | — | SINAMICS G120X 7.5 kW on the booster: **$1,300** ([listing](https://www.buerklin.com/en/p/siemens/variable-speed-drive-and-accessories/6sl3220-3ye24-0up0/80P1912/)) | SINAMICS G120X 7.5 kW on the booster (the solar inverter drives the well pump): **$1,300** ([listing](https://www.buerklin.com/en/p/siemens/variable-speed-drive-and-accessories/6sl3220-3ye24-0up0/80P1912/)) |
| Solar pumping for the well pump (inverter, ~11 kWp panels, frame and cables) — *If skipped: Grid stays the only source. Solar mainly adds resilience; check your tariff before counting on savings.* (Optional) | 3 | — | — | — | — | INVT GD100-PV 7.5 kW + ≈20 × 550 W panels + mounting: **$5,700** ([listing](https://www.invt.com/products/gd100-pv-series-solar-pump-28)) |

### Head unit (tank and booster)

| | Phase | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|---|---|---|---|---|---|
| Main flow meter: water per zone, leak and blocked-dripper alarms (Essential) | 1 | 2" Woltman meter with pulse output: **$180** (estimate) | 2" Woltman meter with pulse output: **$180** (estimate) | 2" Woltman meter with pulse output: **$180** (estimate) | DN50 electromagnetic meter, 4-20 mA + pulse: **$460** ([listing](https://www.alibaba.com/product-detail/DN50-irrigation-water-flowmeter-industrial-waste_1600086575352.html)) | Siemens SITRANS FM MAG 5100 W DN50: **$2,500** (estimate) |
| Main pressure transmitter (Essential) | 1 | Generic 0-10 bar 4-20 mA: **$40** (estimate) | Generic 0-10 bar 4-20 mA: **$40** (estimate) | Generic 0-10 bar 4-20 mA: **$40** (estimate) | Danfoss MBS 3000 0-10 bar: **$210** ([listing](https://www.tme.eu/gb/details/060G1455/)) | Danfoss MBS 3000, before and after the filter: **$420** ([listing](https://www.tme.eu/gb/details/060G1455/)) |
| Filter clogging alarm — *If skipped: You check the filter by hand on a schedule.* (Optional) | 2 | — | — | — | Differential pressure switch: **$90** (estimate) | From the two pressure transmitters (no extra part): **$0** (estimate) |
| Tank level (continuous) (Essential) | 1 | Generic hydrostatic 4-20 mA: **$80** (estimate) | Generic hydrostatic 4-20 mA: **$80** (estimate) | Generic hydrostatic 4-20 mA: **$80** (estimate) | Industrial hydrostatic 4-20 mA: **$320** ([listing](https://industrialmonitordirect.com/blogs/knowledgebase/water-tank-level-sensors-hydrostatic-vs-ultrasonic-vs-radar-selection)) | Radar level transmitter: **$900** (estimate) |
| Water level in the well — *If skipped: Dry-run protection then relies on the pump relay alone.* (Optional) | 2 | — | — | — | Hydrostatic probe on its own cable: **$350** (estimate) | Hydrostatic probe on its own cable: **$350** (estimate) |
| Fertigation: fertilizer through the drip lines — *If skipped: Fertilizer stays manual.* (Optional) | 3 | — | — | Venturi injector + 200 L tank: **$150** (estimate) | Dosatron D25RE2 + 200 L tank: **$950** ([listing](https://toledoindoorgarden.com/dosing-sliders)) | PLC-controlled dosing pump + EC/pH controller: **$2,800** (estimate) |

### Zone valves and cable

| | Phase | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|---|---|---|---|---|---|
| 2" zone valves (Zaytoun, Rumman Jadeed, Fruit mix) — Alternatives: Motorized ball valve 24 V with position feedback ($480, More expensive than hydraulic valves; useful only where water pressure is too low for a hydraulic valve.) (Essential) | 1 | Plastic hydraulic valve + 24 VAC coil: **$270** (estimate) | Plastic hydraulic valve + 24 VAC coil: **$270** (estimate) | Plastic hydraulic valve + 24 VAC coil: **$270** (estimate) | Netafim Series 80, 24 VAC: **$585** ([listing](https://hydrobuilder.com/products/netafim-series-80-angle-control-valve-2-inch-24vac-61et2gh2-an)) | Bermad 200 with pressure-regulating pilot: **$1,020** ([listing](https://ncpw.com/product/bermad-2-24vac-solenoid-controlled-valve-200-series-ir-210-3w-x/)) |
| 1½" zone valves (Rumman 1–6) (Essential) | 1 | Plastic hydraulic valve + 24 VAC coil: **$420** (estimate) | Plastic hydraulic valve + 24 VAC coil: **$420** (estimate) | Plastic hydraulic valve + 24 VAC coil: **$420** (estimate) | Netafim Series 80, 24 VAC: **$900** (estimate) | Bermad 200 with pressure-regulating pilot: **$1,680** (estimate) |
| 1" zone valves (Rumman Ummahat, Enab, Zaytoun 2) (Essential) | 1 | Plastic solenoid valve 24 VAC: **$135** (estimate) | Plastic solenoid valve 24 VAC: **$135** (estimate) | Plastic solenoid valve 24 VAC: **$135** (estimate) | Netafim Series 80, 24 VAC: **$330** (estimate) | Bermad 200 with pressure-regulating pilot: **$660** (estimate) |
| Valve box per valve (Essential) | 1 | Locally made box (concrete ring or cut drum with lid): **$96** (estimate) | Plastic valve box: **$240** (estimate) | Plastic valve box: **$240** (estimate) | Heavy-duty box with lid lock: **$420** (estimate) | Heavy-duty box with lid lock: **$420** (estimate) |
| Valve cable along the three pipe trunks (~800 m) — Alternatives: Cable to the 6 near zones only (~250 m); far zones on wireless boxes ($300) (Essential) | 1 | 1.0 mm² to the 6 near zones, 1.5 mm² to the far ones (per m): **$960** (estimate) | Direct-burial multicore 1.5 mm² (per m): **$1,200** (estimate) | Direct-burial multicore 1.5 mm² (per m): **$1,200** (estimate) | Multicore in conduit (per m): **$1,600** (estimate) | Armoured multicore (per m): **$2,000** (estimate) |
| Trench work in the existing pipe trenches (Essential) | 1 | Your own workers, in the open pipe trenches: **$0** (estimate) | Local labour (per m): **$800** (estimate) | Local labour (per m): **$800** (estimate) | Labour + conduit (per m): **$1,200** (estimate) | Labour + conduit + warning tape (per m): **$1,600** (estimate) |
| Wireless instead of cable (whole farm or the far zones only) — *If skipped: Not needed when every valve is cabled.* — Alternatives: 3 solar radio boxes for the far zones (north, west, south-east) + 6 latching coils ($600, Each box: LoRa radio, Modbus relay board, 20 W panel and battery, valves on DC latching coils. Commands use an on-timer, so a lost radio closes the valve. With your own workers digging, cable costs about the same and is more reliable.); LoRaWAN battery controller at every valve (Milesight UC511) + latching coil ($2,940, No trenching at all; batteries to change every 1–2 years; needs the LoRaWAN gateway.) (Optional) | 1 | — | — | — | — | — |
| Pressure transmitter after each zone valve (+ signal cable) — *If skipped: Leaks and clogs are found per zone from the main meter instead.* (Optional) | 3 | — | — | — | — | 12 × Danfoss MBS 3000 + 800 m signal cable: **$3,720** ([listing](https://www.tme.eu/gb/details/060G1455/)) |

### Soil sensors

| | Phase | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|---|---|---|---|---|---|
| Soil moisture sensors (21 sensors at 12 stations) — *If skipped: Irrigation follows the schedules and the weather advisor only, not the measured soil water.* (Optional) | 2 | — | — | RS-485 moisture/temperature/EC probes, wired (+ 800 m bus cable): **$2,215** ([listing](https://www.dfrobot.com/product-2830.html)) | SenseCAP S2105 LoRaWAN probes (battery, no cable): **$2,940** ([listing](https://robotshop.com/products/seeedstudio-sensecap-s2105-lorawan-soil-moisture-temperature-ec-sensor)) | Multi-depth profile probe per zone (every 10 cm to 60 cm): **$10,800** (estimate) |
| LoRaWAN gateway (covers the whole farm) — *If skipped: Only needed for wireless sensors.* (Optional) | 2 | — | — | — | Milesight UG65: **$470** ([listing](https://www.agtech.dpi.nsw.gov.au/collections/connectivity-solutions/products/milesight-lorawan-ug65-semi-industrial-gateway)) | Milesight UG65: **$470** ([listing](https://www.agtech.dpi.nsw.gov.au/collections/connectivity-solutions/products/milesight-lorawan-ug65-semi-industrial-gateway)) |

### Internet and cameras

| | Phase | Lowest cost | Bare minimum | Basic | Recommended | Premium |
|---|---|---|---|---|---|---|
| 4G router: use the app from anywhere (VPN) (Essential) | 1 | Consumer 4G router (Huawei B311) + free VPN on the farm server: **$75** ([listing](https://aio.lv/en/product--huawei-51060dye--6024731.md)) | Teltonika RUT241: **$200** ([listing](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)) | Teltonika RUT241: **$200** ([listing](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)) | Teltonika RUT241 + outdoor 4G antenna: **$260** ([listing](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)) | Teltonika RUT956 dual-SIM (Libyana + Almadar) + antenna: **$380** (estimate) |
| Cameras viewable on the phone — *If skipped: No video of the farm.* (Optional) | 3 | — | — | 2 PoE cameras + recorder: **$450** (estimate) | 4 PoE cameras + recorder + PoE switch: **$950** (estimate) | 4 PoE cameras + recorder + PoE switch: **$950** (estimate) |
| Solar 4G camera for the far south end — *If skipped: The south end has no camera.* (Optional) | 3 | — | — | — | — | Hikvision ColorVu solar 4G kit: **$2,200** ([listing](https://www.securitywholesalers.com.au/product/hikvision-ds-2xs6a87g1-l-c32s80-4k-colorvu-fixed-bullet-solar-power-4g-network-camera-no-battery/)) |

## Per-zone plan

Valve size comes from each zone's peak flow; check it against the real pipe. Cable runs from the control room along the pipe trench, +15 %.

| # | Zone | Crop | Area (ha) | Valve | Valve lat, lon | Cable (m) | Wireless option | Soil sensors | Station lat, lon |
|---:|---|---|---:|---|---|---:|---|---|---|
| 1 | Olives | Olives | 2.11 | 2" | 32.515814, 14.069849 | 50 | Cable (near) | 2 × 30, 60 cm | 32.515869, 14.06911 |
| 2 | Pomegranate Mothers | Pomegranate | 0.16 | 1" | 32.515751, 14.070246 | 65 | Cable (near) | 1 × 40 cm | 32.515477, 14.070383 |
| 3 | Grapes | Grapes | 0.07 | 1" | 32.515796, 14.070364 | 75 | Cable (near) | 1 × 30 cm | 32.515522, 14.070539 |
| 4 | Olives 2 | Olives | 0.17 | 1" | 32.515832, 14.070504 | 90 | Cable (near) | 1 × 40 cm | 32.515575, 14.070701 |
| 5 | Pomegranate 5 | Pomegranate | 0.66 | 1½" | 32.51604, 14.070718 | 100 | Cable (near) | 2 × 30, 60 cm | 32.515819, 14.071166 |
| 6 | New Pomegranate | Pomegranate | 1.08 | 2" | 32.51547, 14.069677 | 105 | Cable (near) | 2 × 30, 60 cm | 32.515078, 14.069875 |
| 7 | Pomegranate 6 | Pomegranate | 0.78 | 1½" | 32.516511, 14.070386 | 165 | Cable or radio box (north box) | 2 × 30, 60 cm | 32.516664, 14.07066 |
| 8 | Pomegranate 4 | Pomegranate | 0.79 | 1½" | 32.515335, 14.071179 | 165 | Cable or radio box (south-east box) | 2 × 30, 60 cm | 32.515065, 14.071591 |
| 9 | Peach + Apricot + Plum | Stone fruit | 1.09 | 2" | 32.514955, 14.06927 | 200 | Cable or radio box (west box) | 2 × 30, 60 cm | 32.51443, 14.069144 |
| 10 | Pomegranate 3 | Pomegranate | 0.52 | 1½" | 32.515244, 14.070986 | 200 | Cable or radio box (south-east box) | 2 × 30, 60 cm | 32.514801, 14.070985 |
| 11 | Pomegranate 1 | Pomegranate | 0.56 | 1½" | 32.514493, 14.071662 | 285 | Cable or radio box (south-east box) | 2 × 30, 60 cm | 32.514218, 14.071952 |
| 12 | Pomegranate 2 | Pomegranate | 0.77 | 1½" | 32.514376, 14.071405 | 325 | Cable or radio box (south-east box) | 2 × 30, 60 cm | 32.513893, 14.071417 |

## Where everything goes

- **Control room:** PLC cabinet, 24 VAC transformer, UPS, surge protection, energy meters and pump drive inside; 4G router on the outside wall; LoRaWAN gateway mounted high on the roof or a mast; camera recorder.
- **Wellhead (just north of the control room):** Level probe hung in the well about 2 m above the pump intake, on its own cable. The pump protection relay sits in the control room.
- **Tank:** Hydrostatic level probe at the tank bottom, away from the inlet; cable out through the roof hatch.
- **Head unit at the booster pad:** In this order: tank outlet → booster pump (with drive) → check valve → fertigation injection → filter (clogging switch across it) → flow meter (straight pipe 5× diameter before, 3× after) → pressure transmitter → mainline.
- **At each zone valve:** Valve in a valve box at the zone's take-off from the trunk; solenoid wires joined with waterproof gel connectors; cable in conduit back along the trunk trench.
- **Soil sensor station in each zone:** Under a representative tree in the middle of the zone, away from the first and last rows, the valve end and the far end of the drip line; 20–30 cm from a dripper, inside the wet bulb. Mark the tree.
- **Around the farm:** Cameras on the control room, the head unit, the wellhead and the main track; solar panels on a ground frame near the control room.

Pipe routes on the farm map are a best guess, so cable lengths and valve spots are estimates until confirmed on site.

## When something goes down

| If this fails | What happens | How to override |
|---|---|---|
| Internet down | The app keeps working on the farm Wi-Fi and the schedules keep running on the farm server. Remote access returns with the internet. | Nothing to do. |
| Farm server or app down | The PLC keeps every safety interlock. In G5 the PLC also keeps a copy of today's program, so irrigation goes on. | Restart the server; meanwhile use the zone switches on the panel. |
| PLC down | Automatic irrigation stops; the pump protection relay still works. | Turn the pump and zone switches to Hand and watch the pressure gauge; or open valves by their manual screw. |
| Power cut | Pumps stop (no power to pump). With backup power the PLC and server stay on and show what happened; with solar the well pump runs by day. | Nothing to do; everything restarts by itself. |
| Valve coil or cable fault | The PLC sees no flow and raises an alarm for that zone. | Open or close that valve by its manual screw until it is fixed. |
| Sensor fault (flow, pressure, tank) | The app shows the fault and the PLC blocks automatic runs that depend on it. | Run zones in Hand on the panel while watching the pressure gauge, until the sensor is replaced. |
| Wireless box or radio down | Its valves close by themselves when their on-timer runs out. | Use the manual switch inside the box or the valve's manual screw. |

## Which controller

| Controller | OPC UA with your TIA V19 | PLCSIM Advanced | Price | Note |
|---|---|---|---|---|
| S7-1200 classic (CPU 1214C) | Yes | No | ≈ $650 + $100 license | Cheapest Siemens choice with OPC UA in V19; phased out from 1 Nov 2026. |
| S7-1200 G2 | Only from TIA V21 | No | ≈ $600–$860 | New generation; budget a TIA Portal upgrade. |
| ET 200SP CPU 1512SP-1 PN | Yes | Yes | ≈ $1,100 + $250 license | Recommended: matches G5 and your PLCSIM Advanced. |
| S7-1500 CPU 1511-1 PN | Yes | Yes | ≈ $1,000–$1,600 + $250 license | Most expandable; built-in display. |
| LOGO! 8.4 / Delta AS | No OPC UA (Modbus TCP) | No | ≈ $450 | Cheap, but needs a Modbus adapter in the app. |
| Unitronics UniStream | OPC UA built in | No | ≈ $900 | Includes a touch screen; programmed outside TIA. |

## How the valves are wired

| Option | Cost | For | Against | Verdict |
|---|---|---|---|---|
| Buried cable (recommended) | ≈ $2,000–$3,600 | Cheapest parts; no batteries; the PLC switches every valve, so interlocks always apply. | Trench work; long cables need surge protection. | Best for 12 valves within 300 m. |
| RS-485 remote I/O box | ≈ $600–$1,200 per box | Fewer long cables; easy to add southern zones later. | A powered box in the field to maintain. | Good if zones are added in the south. |
| Wireless valve controllers | ≈ $150–$385 per valve | No trenching; quick to install. | Batteries; valves outside the PLC's direct control; radio delays. | Use wireless for sensors, not valves. |
| Two-wire decoders | ≈ $150–$250 per decoder | One cable for all valves. | Needs the maker's controller; doesn't fit a PLC. | Not recommended here. |

## Buying and importing

- **Local (Tripoli, Misrata):** easiest warranty and support for Siemens parts and irrigation valves. Ask for quotes on the exact part numbers.
- **Import (Turkey, Tunisia, EU):** usually better prices for Siemens, Danfoss, Netafim and Bermad. Libya applies a 4% port services tax on the CIF value of most goods; sources disagree on further duties (0–25% by HS code), so confirm with a customs broker.
- **China direct:** good value for flow meters, generic transmitters and LoRaWAN sensors. Buy one sample first and check its documentation: Modbus register map, IP rating, cable length.

## Check on site before buying

- Pump nameplates: well pump and booster kW/HP, voltage, current; well depth and pump depth.
- Valve and pipe sizes at each zone's take-off.
- Real pipe routes (the map's routes are a best guess, and cable lengths follow them).
- 4G signal at the control room for Libyana and Almadar (a phone speed test is enough).
- The existing filter at the head unit and a spot for the fertilizer tank.
- The farm gate position (for a camera) and space for solar panels near the control room.

## Later additions

| Idea | Why | Rough cost |
|---|---|---|
| On-farm weather station | The farm's own rain and wind instead of a forecast grid point. | ≈ $700–$1,500 |
| Flow meter per zone | Exact water per zone, even with two zones running. | ≈ $150–$460 per zone |
| Pressure at the end of the drip lines | Confirms water reaches the last tree. | ≈ $150 per zone |
| Hosting with HTTPS | Needed for phone notifications on phones and safe outside access. | ≈ $5–$15 per month |
| Crop health maps (drone or satellite) | Spot stressed trees early. | Service |
| Standby pump | Automatic changeover if the well pump fails in summer. | Depends on pump |

## Sources

- [S7-1200 G2 CPU 1214C retail listings ($600–$860)](https://www.eandm.com/Products/Content/Siemens/S7-1200G2.aspx)
- [Siemens forum: S7-1200 G2 OPC UA server from TIA V21](https://support.industry.siemens.com/forum/ph/en/post/1274978)
- [RS Components: ET 200SP CPU 1512SP-1 PN (£927 ex VAT)](https://uk.rs-online.com/web/p/plcs-programmable-logic-controllers/2032838)
- [Steiner Electric: S7-1500 CPU 1511-1 PN ($1,590)](https://www.steinerelectric.com/Product/Siemens-6ES75111AL030AB0-Siemens-S7-1500CPU-1511-1PNMemory-300KB-Prog-1-5MB-Data-1355197)
- [Budget PLC comparison (Delta, Unitronics, S7-1200)](https://industrialmonitordirect.com/blogs/knowledgebase/budget-plcs-with-remote-io-s7-1200-vs-alternatives)
- [Unitronics UniStream: OPC UA and Modbus TCP built in](https://unitronicsplc.com/programmable-controllers-unistream-series/)
- [RS Components: KTP700 Basic (£850 ex VAT)](https://uk.rs-online.com/web/p/hmi-displays/8643961)
- [Bechtle: Teltonika RUT241 (€140–€183)](https://www.bechtle.com/fr-en/shop/teltonika-rut241-industrial-4g-router--4831521--p)
- [Space in Africa: Starlink's Libya entry on hold (Sep 2026)](https://spaceinafrica.com/2026/09/13/starlinks-libya-market-entry-remains-on-hold-as-negotiations-continue/)
- [HydroBuilder: Netafim Series 80 2" 24VAC ($156–$196)](https://hydrobuilder.com/products/netafim-series-80-angle-control-valve-2-inch-24vac-61et2gh2-an)
- [NCPW: Bermad 2" 24VAC 200 series ($335)](https://ncpw.com/product/bermad-2-24vac-solenoid-controlled-valve-200-series-ir-210-3w-x/)
- [Alibaba: DN50 electromagnetic flowmeter 4-20 mA/pulse (~$458)](https://www.alibaba.com/product-detail/DN50-irrigation-water-flowmeter-industrial-waste_1600086575352.html)
- [TME: Danfoss MBS 3000 0-10 bar 4-20 mA (~$205–$221)](https://www.tme.eu/gb/details/060G1455/)
- [Selection guide: hydrostatic (~$300–$500) vs ultrasonic level](https://industrialmonitordirect.com/blogs/knowledgebase/water-tank-level-sensors-hydrostatic-vs-ultrasonic-vs-radar-selection)
- [Bürklin: SINAMICS G120X 7.5 kW (€1,151)](https://www.buerklin.com/en/p/siemens/variable-speed-drive-and-accessories/6sl3220-3ye24-0up0/80P1912/)
- [INVT GD100-PV solar pump inverter (7.5 kW models)](https://www.invt.com/products/gd100-pv-series-solar-pump-28)
- [Franklin SubMonitor Connect listings ($1,494–$2,831)](https://rcworst.com/franklin-electric-5860005110-submonitor-connect-premium-1-135a.html)
- [Taphome: Eastron SDM630 V3 Modbus meter (€146)](https://hardware.taphome.com/en/electric-meter/)
- [Dosatron D25RE2 price range ($700–$900)](https://toledoindoorgarden.com/dosing-sliders)
- [DFRobot RS485 soil moisture/temp/EC sensor ($69–$73)](https://www.dfrobot.com/product-2830.html)
- [RobotShop: SenseCAP S2105 LoRaWAN soil sensor ($139)](https://robotshop.com/products/seeedstudio-sensecap-s2105-lorawan-soil-moisture-temperature-ec-sensor)
- [AgTech NSW: Milesight UG65 LoRaWAN gateway (~$470)](https://www.agtech.dpi.nsw.gov.au/collections/connectivity-solutions/products/milesight-lorawan-ug65-semi-industrial-gateway)
- [MCCI / iot-shop.de: Milesight UC511 LoRaWAN valve controller ($145–$385)](https://store.mcci.com/products/solenoid-valve-controller-uc51x)
- [Trellis: Watermark vs Sentek profile probes](https://www.mytrellis.com/blog/watermark-sentek)
- [Security Wholesalers: Hikvision 4K ColorVu solar 4G kit (AU$3,340)](https://www.securitywholesalers.com.au/product/hikvision-ds-2xs6a87g1-l-c32s80-4k-colorvu-fixed-bullet-solar-power-4g-network-camera-no-battery/)
- [Bank of Scotland trade guide: Libya customs (4% port tax)](https://www.bankofscotlandtrade.co.uk/en/market-potential/libya/customs)
- [Libya industrial procurement landscape 2026 (duties 0–25% by HS code)](https://papaverai.com/blog/libya-industrial-economic-development/)
- [SIMATIC OPC UA S7-1200 Basic runtime license, 6ES7823-0BA00-2BA0 (€79–€94)](https://industry-electronics.com/siemens/6es78230ba002ba0-6es7823-0ba00-2ba0-simatic-opc-ua-s7-1200-basic-lieske_1909651.htm)
- [SIMATIC OPC UA S7-1500 runtime license datasheet (6ES7823-0BE00-2BA0)](https://media.distributordatasolutions.com/siemenscomplete/2023q2/documents/e39d93817073cde12a49b42bd04c0248f9fe1d02.pdf)
- [Shuttle NE10N fanless Intel N100 mini PC (€160–€194)](https://aio.lv/en/product--shuttle-ne10n--11445919.md)
- [eBay: used/refurbished S7-1200 CPU 1214C (€256–€520; 90-day used trend ≈ $150)](https://www.ebay.de/itm/285738109230)
- [eBay: S7-200 SMART CPU SR20 ($99–$179)](https://www.ebay.com/itm/315851701171)
- [aio.lv: Huawei B311 4G router (€63–€74)](https://aio.lv/en/product--huawei-51060dye--6024731.md)
- [Raspberry Pi 5 8 GB kits now €240–€255 (memory price rises)](https://raspberry.tips/en/?p=11327)
- [Ebyte E95-DTU RS-485 LoRa radio ($13–$25)](https://ebyteiot.com/products/ebyte-rs485-lora-radio-station-rf-modbus-3000m-long-distance-wireless-transceiver-20dbm-433m-lora)
- [Ussolid 2" UPVC motorized ball valve 24 V ($145–$180)](https://ussolid.com/sv/products/2-double-union-upvc-motorized-ball-valve-dc-24v-6-wire-with-signal-feedback-3w2c-normally-closed-with-manual-override-epdm-seal)
- [Hunter two-wire / decoder comparison](https://hunterirrigation.com/node/486591)
